          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1495858861" x="2034" y="342" w="26" h="44" z="80" orient="4" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2142" y="378" w="28" h="10" orient="0" id="1332622273" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="324" w="28" h="28" orient="0" id="1487566121" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="451425864" x="2286" y="378" w="78" h="53" z="90" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1431312717" x="2376" y="558" w="60" h="53" z="100" orient="6" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1000.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="947296073" name="" x="2088" y="414" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1236921922" x="4266" y="1350" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="322636530" name="" x="4266" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="899637763" x="4320" y="1350" w="41" h="40" z="990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vpv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="847875924" x="1836" y="234" w="56" h="31" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="2.5 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="491874797" x="1800" y="270" w="63" h="49" z="2440" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="Q" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.9e-3 [kV]" />
            <param name="EBO" value="17 [kV]" />
            <param name="Erw" value="17 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="403959242" x="1764" y="270" w="21" h="44" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="VL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1723414925" x="1764" y="234" w="44" h="36" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="DH" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.2e-3 [kV]" />
            <param name="EBO" value="12 [kV]" />
            <param name="Erw" value="12 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="306" w="10" h="190" orient="0" id="831973311" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="234" w="64" h="10" orient="0" id="128265386" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="270" w="10" h="46" orient="0" id="117458644" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="234" w="28" h="10" orient="0" id="1419517523" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1865697076" x="1836" y="306" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1764" y="270" w="46" h="10" orient="0" id="121970171" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="306" w="46" h="10" orient="0" id="415642123" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1502303017" name="" x="2520" y="990" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="141395890" x="2520" y="990" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="900" w="10" h="28" orient="0" id="988421690" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="954" w="46" h="10" orient="0" id="804479915" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2736" y="954" w="46" h="10" orient="0" id="347606290" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="861463854" x="2592" y="954" w="80" h="63" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2520" y="954" w="46" h="10" orient="0" id="1923521378" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="827212651" x="3258" y="1098" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1062" w="28" h="118" orient="0" id="323630100" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="990" w="10" h="46" orient="0" id="385871201" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3168" y="954" w="64" h="10" orient="0" id="1366080120" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="915787806" x="3006" y="990" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2988" y="990" w="244" h="10" orient="0" id="1862241141" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="188228844" x="3204" y="954" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="carr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="1726054312" x="3258" y="1026" w="61" h="188" z="2280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1987826285" x="3060" y="954" w="76" h="22" z="540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="17792841" x="3132" y="954" w="80" h="59" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68740087">
            <param name="Max" value="1.01" />
            <param name="Min" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843649417" name="" x="2088" y="324" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1528881762" x="2520" y="954" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1234705699" x="1638" y="234" w="44" h="28" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="19328438" x="2574" y="1260" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="506488657" x="2628" y="1296" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1202784158" x="2628" y="1260" w="80" h="56" z="840" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="774998990" name="" x="2574" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="5200661" x="2700" y="1260" w="80" h="37" z="850" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1683375538" name="" x="2736" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="794372947" x="4320" y="1134" w="44" h="40" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1008562927" name="frame" x="2340" y="1494" w="684" h="792" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2736,414" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1008562927" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="131041823" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="131041823" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1343619960" name="P_PV" link="1195836131" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="803120640" name="P_MPPT" link="755267343" color="50331648" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="211391029" name="P_dc" link="794372947" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1078227141" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1078227141" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="773096630" name="VrefMPPT" link="1077776061" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="142585383" name="Vpv" link="899637763" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1556035077" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1556035077" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1920859327" name="I_dc" link="1936253199" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="713610889" name="Ipv" link="1461321556" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="767443047" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="767443047" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="270336395" name="Ref_Boost" link="1384529854" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="426654043" x="3258" y="918" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1236293138" x="2664" y="900" w="44" h="25" z="1880" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1593623013" x="2646" y="900" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1367686449" name="" x="2664" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1825755441" x="2700" y="954" w="87" h="82" z="1930" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.34" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1216547135" x="4320" y="1278" w="45" h="40" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1041806065" name="" x="4266" y="1278" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1512924270" x="4266" y="1278" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1577650680" name="" x="4266" y="1206" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1384529854" x="4320" y="1206" w="73" h="40" z="2170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ref_Boost" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="132758236" x="4266" y="1206" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1461321556" x="4320" y="1314" w="41" h="40" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ipv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="422537260" name="" x="4266" y="1314" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1959118726" x="4266" y="1314" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="213648301" x="4266" y="1242" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1730768453" name="" x="4266" y="1242" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1936253199" x="4320" y="1242" w="41" h="40" z="900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1030661146" x="2664" y="990" w="76" h="22" z="530" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1589131191" name="" x="1980" y="234" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="933992388" x="1890" y="270" w="34" h="54" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="100 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="855903650" name="" x="1890" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1859603592" name="" x="1890" y="306" w="10" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072022261" name="" x="1980" y="414" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="847769487" name="" x="1980" y="306" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1781467515" name="" x="4266" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1077776061" x="4320" y="1440" w="71" h="40" z="1020" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VrefMPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2088627235" x="4266" y="1440" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="888211032" name="" x="2520" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="756904921" x="2574" y="1188" w="80" h="63" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2078609615" x="2376" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1223206864" x="2376" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1170" w="46" h="10" orient="0" id="27458945" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1206" w="46" h="10" orient="0" id="1485318672" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="353495222" x="2520" y="1188" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1188" w="64" h="10" orient="0" id="1062270902" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1871135228" x="2520" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1157231880" x="864" y="1368" w="80" h="59" z="1170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2019362559" x="756" y="1440" w="80" h="36" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="System_Freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1485123133" name="" x="864" y="1422" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874970877" name="" x="792" y="1440" w="82" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="945728971" x="864" y="1440" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2117040554" x="936" y="1368" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="144377448" name="" x="900" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="389724706" x="414" y="1692" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1016039178" name="" x="414" y="1692" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1963185521" name="" x="1908" y="1674" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1260" w="10" h="46" orient="0" id="1826709290" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1685714771" x="1314" y="1296" w="70" h="40" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="821127055" x="1350" y="1260" w="80" h="61" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="451666662" x="1350" y="1224" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1307420852" x="1548" y="1152" w="82" h="91" z="1680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="335446824" x="3042" y="1026" w="116" h="53" z="630" orient="4" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="1" />
            <param name="Ton" value="MPPT" />
            <param name="Toff" value="Vdc" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Base">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1566" y="1206" w="72" h="126" id="428055206" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="495129652" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
        <Wire classid="WireOrthogonal" id="2009942736" name="" x="1458" y="1152" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="634057980" name="" x="1458" y="1116" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="755267343" x="4320" y="1404" w="62" h="40" z="2140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_MPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="1188" w="46" h="10" orient="0" id="1622668849" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="861615243" x="2700" y="1188" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="215187111" x="2646" y="1080" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="923689193" name="" x="4320" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="785744118" x="2826" y="1224" w="76" h="22" z="810" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="480962023" x="2862" y="1188" w="87" h="82" z="1960" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.7" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="697622755" name="" x="2826" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1414434180" x="2808" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="520658908" x="2826" y="1134" w="44" h="25" z="1920" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="2105379619" x="2754" y="1188" w="80" h="63" z="1910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2790" y="1188" w="46" h="10" orient="0" id="237083023" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="1134" w="10" h="28" orient="0" id="163549137" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1448184188" x="2772" y="1260" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1220599525" x="2952" y="990" w="82" h="91" z="1970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1245440628" x="2952" y="1026" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="3078" y="1062" w="126" h="126" id="401627634" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="943394960" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="344095958" x="2646" y="1062" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="816815619" x="2574" y="1062" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="676649331" x="2628" y="1062" w="44" h="21" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="950484435" name="" x="2592" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="175570302" x="2610" y="1080" w="76" h="22" z="640" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2556" y="288" w="144" h="126" id="1465584237" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1720584684" name="Irradiation" link="1431312717" />
          <Control classid="Slider" id="349615713" name="Temperature" link="451425864" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1156869381" name="" x="2466" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1252990580" x="2484" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1051177486" x="2430" y="1224" w="76" h="35" z="770" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="1.015" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="556845865" x="4266" y="1404" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="224605989" name="" x="2898" y="1026" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="986631559" name="" x="2772" y="954" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1439357120" name="" x="2916" y="990" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="498689927" x="2646" y="1188" w="87" h="82" z="1870" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.01" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="P_Max" />
            <param name="MinOut" value="P_Min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="777778807" x="2610" y="1224" w="76" h="22" z="800" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="1134" w="10" h="28" orient="0" id="44749950" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="716330997" x="2610" y="1134" w="44" h="25" z="1850" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="727830542" x="2592" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1735320608" name="" x="2610" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072912135" name="" x="2628" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="928433691" name="" x="3006" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1195836131" x="4320" y="1170" w="46" h="40" z="870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="746272313" name="" x="3024" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1288852164" x="3060" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2105219197" name="" x="2934" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="839328091" x="2988" y="1170" w="80" h="56" z="780" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1769034011" x="2988" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2102181490" x="2934" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="187588251" x="720" y="936" w="44" h="21" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="991042869" x="954" y="900" w="44" h="21" z="1460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="285562815" x="846" y="900" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145727284" x="882" y="936" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INIT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="235803904" name="" x="864" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874975414" name="" x="594" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1204734611" x="594" y="936" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254034694" name="" x="828" y="972" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="984900403" x="828" y="936" w="80" h="59" z="1440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1482537040" x="756" y="936" w="80" h="59" z="1090" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="2087556506" x="648" y="936" w="80" h="59" z="1070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118025376">
            <param name="XL" value="0.95" />
            <param name="XU" value="1.05" />
            <param name="OL" value="0" />
            <param name="OM" value="1" />
            <param name="OH" value="0" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2096364411" x="954" y="900" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="766468481" x="882" y="900" w="80" h="56" z="1450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mppt" id="1189047064" x="2448" y="1188" w="80" h="76" z="720" orient="0" defn="master:mppt" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="68199071">
            <param name="IscAry" value="0.325" />
            <param name="VocAry" value="1.015" />
            <param name="Tsmp" value="0.01" />
            <param name="Vmp0" value="1.0" />
            <param name="Alg" value="0" />
            <param name="ICname" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2358" y="1026" w="144" h="126" id="1761771742" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="49827501" name="Irradiation" link="1431312717" />
          <Control classid="Slider" id="1803871948" name="Temperature" link="451425864" />
        </Frame>
        <User classid="UserCmp" name="master:photovoltaic_source" id="645331964" x="2088" y="360" w="81" h="90" z="2340" orient="7" defn="master:photovoltaic_source" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124109687">
            <param name="PVname" value="PVarray1" />
            <param name="Nsr" value="35" />
            <param name="Npl" value="130" />
            <param name="Ncsr" value="35" />
            <param name="Ncpl" value="1" />
            <param name="Gref" value="1000" />
            <param name="Tref" value="28" />
            <param name="View1" value="1" />
            <param name="Aeff" value="0.01" />
            <param name="Rsr" value="0.02" />
            <param name="Rsh" value="1000" />
            <param name="Di" value="1.5" />
            <param name="Ebg" value="1.103" />
            <param name="Iosr" value="1e-12[kA]" />
            <param name="Iscr" value="0.0025[kA]" />
            <param name="CTg" value="0.001" />
            <param name="Igc" value="" />
            <param name="Idic" value="" />
            <param name="Vdic" value="" />
            <param name="PLc" value="" />
            <param name="PVouta" value="" />
            <param name="Vpva" value="" />
            <param name="Ipva" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="PVarray1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="846" y="612" w="864" h="126" id="277800540" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Inverter Control Parameters" />
          </paramlist>
          <Control classid="Slider" id="1377178765" name="Kp_PLL" link="683100601" />
          <Control classid="Slider" id="1062963243" name="Ti_PLL" link="743330016" />
          <Control classid="Slider" id="461986336" name="Kp_P" link="1515803642" />
          <Control classid="Slider" id="1213000806" name="Ti_P" link="164128324" />
          <Control classid="Slider" name="Kp_Q" link="2075428456" id="1109529986" />
          <Control classid="Slider" name="Ti_Q" link="1211898020" id="1489113929" />
          <Control classid="Slider" name="Kpd" link="329850053" id="1177203333" />
          <Control classid="Slider" name="Tid" link="1166876612" id="1363539175" />
          <Control classid="Slider" name="Kpq" link="1556081691" id="319731185" />
          <Control classid="Slider" name="Tiq" link="878215662" id="970270433" />
          <Control classid="Slider" id="1783028553" name="Ti_Vdc" link="321811673" />
          <Control classid="Slider" id="2092158875" name="Kp_Vdc" link="1151098574" />
        </Frame>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1515803642" x="1170" y="774" w="34" h="38" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.25" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1032771201" x="1224" y="774" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="774" w="28" h="10" orient="0" id="1602023715" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="164128324" x="1242" y="774" w="34" h="38" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327796319" x="1296" y="774" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="774" w="28" h="10" orient="0" id="680647390" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="683100601" x="1026" y="774" w="34" h="38" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1707826233" x="1080" y="774" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="774" w="28" h="10" orient="0" id="268880612" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="743330016" x="1098" y="774" w="34" h="38" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1961667785" x="1152" y="774" w="42" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="774" w="28" h="10" orient="0" id="536481695" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="774" w="28" h="10" orient="0" id="925836901" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1254269470" x="1440" y="774" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1211898020" x="1386" y="774" w="34" h="38" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="774" w="28" h="10" orient="0" id="2141428033" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1971704679" x="1368" y="774" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="2075428456" x="1314" y="774" w="34" h="38" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="774" w="28" h="10" orient="0" id="949080647" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1502095347" x="1728" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="878215662" x="1674" y="774" w="34" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="774" w="28" h="10" orient="0" id="1883473260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1330946873" x="1656" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1556081691" x="1602" y="774" w="34" h="38" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="774" w="28" h="10" orient="0" id="1642843905" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1536762847" x="1584" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1166876612" x="1530" y="774" w="34" h="38" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="774" w="28" h="10" orient="0" id="13201733" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1102608946" x="1512" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="329850053" x="1458" y="774" w="34" h="38" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="1548300426" x="1494" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="0.005 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="461158858" name="" x="1314" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1908882262" name="" x="1440" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="55886407" name="" x="2754" y="1260" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2068703508" name="" x="4266" y="1170" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1670691847" x="4266" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1952330790" name="" x="4266" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1564526987" x="4266" y="1134" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="127881522" name="" x="360" y="1152" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="417130966" name="" x="360" y="1476" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="718421423" name="" x="360" y="1782" w="1296" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="921366482" name="" x="2340" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1455917752" name="" x="360" y="846" w="2934" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="793422113" name="" x="360" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1272520473" name="" x="360" y="2124" w="1980" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="528966227" name="" x="1080" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1819541464" name="" x="1656" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="861670393" name="" x="1080" y="1476" w="2214" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="22068752" x="1278" y="1260" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="219023464" name="" x="1314" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2037245308" x="1152" y="1548" w="76" h="35" z="880" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="pu" />
            <param name="Value" value="1.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1541675458" x="1152" y="1710" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="416400905" x="1152" y="1602" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1120009231" name="" x="1458" y="2052" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="951622968" name="" x="1458" y="1926" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="996262747" x="1548" y="1188" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="2116299065" name="" x="1656" y="1098" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="27377358" name="" x="1656" y="1782" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="359545479" x="1026" y="900" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1448241361" x="972" y="900" w="44" h="25" z="1520" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="441998569" name="" x="1026" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="282452313" name="" x="972" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="378109022" x="1422" y="918" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1517940694" x="1422" y="1044" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1910348677" x="1332" y="1926" w="87" h="82" z="1800" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1521967157" x="1332" y="1890" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="123303745" x="1296" y="1962" w="76" h="22" z="1040" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="139085362" x="1296" y="2088" w="76" h="22" z="1050" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="770586320" x="1332" y="2016" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1992285417" x="1332" y="2052" w="87" h="82" z="1790" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1818042397" x="2034" y="954" w="80" h="59" z="1890" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="866221332" name="" x="1998" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="2052298962" name="frame" x="3042" y="1494" w="576" h="450" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2052298962" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1713006825" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1713006825" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1057588541" name="m*" link="791217248" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1844631878" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1844631878" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="964336297" name="Delta" link="648020663" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="650758240" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="650758240" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1531185647" name="PLL_f" link="683686625" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1323185099" x="4302" y="900" w="45" h="40" z="620" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1020783590" x="4266" y="900" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1139561497" x="1818" y="918" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="184347101" x="2178" y="990" w="80" h="36" z="1990" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="271232987" name="frame" x="3042" y="1944" w="576" h="432" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="271232987" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1370639236" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1370639236" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1538578674" name="Qpu" link="191709919" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="575508369" name="Q" link="919372397" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1286828927" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.02" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1286828927" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1505120620" name="Iq Reference" link="94245336" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="946495990" name="Iq  Measured" link="94220320" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1047337366" x="1134" y="1080" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="729045423" x="1422" y="1224" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1353252946" x="1422" y="1260" w="87" h="82" z="1670" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vdc" />
            <param name="Ti" value="Ti_Vdc" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdMax" />
            <param name="MinOut" value="IdMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1041935704" x="1422" y="1332" w="22" h="76" z="790" orient="3" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="774" w="28" h="10" orient="0" id="1115135069" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="886973482" x="972" y="774" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="321811673" x="918" y="774" w="34" h="38" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="774" w="28" h="10" orient="0" id="961148326" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1226316645" x="900" y="774" w="48" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1151098574" x="846" y="774" w="34" h="38" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="685718711" name="" x="1512" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1008629794" name="" x="1512" y="1152" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1745178793" name="" x="1224" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="133196178" name="" x="4266" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2124198039" x="4266" y="1098" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Line classid="Divider" id="91190937" name="" x="3294" y="846" w="0" h="630" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="2068152162" x="4266" y="1476" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLL_f" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="683686625" x="4320" y="1476" w="47" h="40" z="2130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PLL_f" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="Hz" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2126841091" name="" x="4266" y="1476" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1072307482" x="918" y="360" w="44" h="52" z="2430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lfilter" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="900001092" x="576" y="1692" w="80" h="36" z="1190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1148821322" x="972" y="450" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1732540052" x="4248" y="936" w="12" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2035118082" x="4248" y="972" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1072093426" x="4248" y="1044" w="14" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="26911038" x="4248" y="1008" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1879808712" x="4302" y="972" w="45" h="40" z="2260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="884071733" name="" x="4248" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="919372397" x="4302" y="1044" w="41" h="40" z="2250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1056149623" name="" x="4248" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191709919" x="4302" y="1008" w="41" h="40" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1974032962" name="" x="4248" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1140459837" x="4302" y="936" w="41" h="40" z="2270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1679109856" name="" x="4248" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1537099286" name="frame" x="3618" y="1854" w="576" h="522" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1537099286" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="635132398" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="635132398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="273455479" name="V_dc" link="1216547135" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1623110923" name="Vdc_Base" link="455498842" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="496160050" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="496160050" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="668908466" name="P" link="1140459837" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="764784660" name="Ppu1" link="1879808712" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="165426638" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="165426638" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1706584743" name="Id Reference" link="94244400" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="433031000" name="Id  Measured" link="45219384" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="455498842" x="4302" y="846" w="70" h="40" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1636858275" name="" x="846" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1501652090" name="" x="720" y="1620" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="885491910" x="4266" y="846" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="428218368" name="" x="4302" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2093348127" x="450" y="1098" w="100" h="25" z="420" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1625854370" x="450" y="1116" w="67" h="25" z="450" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="198767011" x="450" y="1134" w="107" h="25" z="470" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="INV_Vbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="599855703" name="" x="1314" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1177826720" x="846" y="522" w="33" h="70" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="489174824" x="846" y="558" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" name="" x="2520" y="594" w="46" h="10" orient="0" id="320806622" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="116970362" x="2592" y="594" w="120" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_pu_input" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="421265851" name="master:radiolink" x="2304" y="594" w="159" h="23" z="110" orient="2" defn="master:radiolink" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="40367046">
            <param name="Source" value="main" />
            <param name="Name" value="Pavailable_MTB" />
            <param name="Type" value="0" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1766626206" x="2556" y="594" w="82" h="91" z="2010" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="260734254" name="" x="2304" y="594" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1362487095" x="2412" y="558" w="140" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_OriginalSignal" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910263055" name="" x="2412" y="558" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="910515978" x="2520" y="666" w="80" h="56" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667764166" name="" x="2556" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="316373798" name="" x="2556" y="666" w="100" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-90" y="36" />
          <vertex x="-90" y="18" />
          <vertex x="-72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="772417228" name="" x="2358" y="648" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1911820898" x="2394" y="648" w="80" h="36" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="100" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="173875204" name="" x="2430" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1336554279" x="2394" y="324" w="120" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_pu_input" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1793068278" x="2430" y="594" w="80" h="36" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1065942032" name="" x="2466" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="638110354" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="430530130" classid="Port" x="-18" y="72">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="168054049" classid="Port" x="18" y="72">
          <paramlist>
            <param name="name" value="Qpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="707921984" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="DBLK1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="2006394434" x="-18" y="-39">
          <vertex x="0" y="0" />
          <vertex x="0" y="-14" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1566509567" x="-38" y="-39" w="81" h="81">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="4" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="449551923" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1804491777" x="-18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1604811626" x="-30" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="673109899" x="32" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qpu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1426069254" x="18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1073856848" x="6" y="-43">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBLK" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="140706702" x="-13" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="558889072" x="-23" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1630793198" x="13" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1597015519" x="23" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="549735810" x="-23" y="-45">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1253008930" x="-13" y="-45">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1306135246" x="2" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SolarFarm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="113086609" instances="1" key="" view="false" id="411326438" date="1734097686">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="66" h="82" orient="0" id="862326792" I="0" J="0" K="0" defn="STUB" disable="false" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="SimpleSolarFarm:Main" id="862326792" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SimpleSolarFarm:Main" link="862326792" q="4" disable="false">
            <paramlist link="-1" name="" crc="79084229" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="47265307" instances="1" key="" view="false" date="1734097686" id="1090741750">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="1" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="virtual_filter" value="Il" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="SimpleSolarFarm:SimpleSF" id="2058031007" x="936" y="486" w="106" h="134" z="230" orient="0" defn="SimpleSolarFarm:SimpleSF" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17269946">
            <param name="PFref" value="PFref" />
            <param name="Qctrlmode" value="Qctrlmode" />
            <param name="Pctrlmode" value="Pctrlmode" />
            <param name="untitled" value="0" />
            <param name="Qmode" value="0" />
            <param name="Pmode" value="0" />
            <param name="Vsrms_ref" value="Vsrms_ref" />
            <param name="Ti_Vs" value="Ti_Vs" />
            <param name="Kp_Vs" value="Kp_Vs" />
            <param name="Ti_PLL" value="Ti_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="INV_Qmax" value="INV_Qmax" />
            <param name="System_Freq" value="Fbase" />
            <param name="INV_Vdcbase" value="INV_Vdcbase" />
            <param name="INV_Vbase" value="0.65" />
            <param name="INV_Sbase" value="INV_Sbase" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="IqMin" value="-1" />
            <param name="IqMax" value="1" />
            <param name="IdMax_1" value="0" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="IdMax" value="1" />
            <param name="IdMin" value="-1" />
            <param name="Ti_dc_1" value="0" />
            <param name="Ti_dc" value="Ti_dc" />
            <param name="Kp_dc" value="Kp_dc" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="VdcRef" value="VdcRef" />
            <param name="Qref" value="Qref" />
            <param name="Vdcref" value="VdcRef" />
            <param name="Dblk" value="DBlk" />
            <param name="Name" value="" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Pref" value="Pref" />
            <param name="Pmax" value="1.0 [pu]" />
            <param name="Pmin" value="0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Pramp" value="1.0 [pu/s]" />
            <param name="Qramp" value="1.0 [pu/s]" />
            <param name="Vramp" value="INV_VrampRate" />
            <param name="Iramp" value="INV_IrampRate" />
            <param name="Vdcramp" value="INV_VdcrampRate" />
            <param name="Sbase" value="Rated_MW" />
            <param name="MV_Vbase" value="Vbase" />
            <param name="Scale" value="UN" />
            <param name="VRT_ENAB" value="1" />
            <param name="db_VRT" value="0.2 [pu]" />
            <param name="m_VRT" value="2.5" />
            <param name="P_f_ENAB" value="1" />
            <param name="db_P_f" value="0.4 [Hz]" />
            <param name="m_VRT_1" value="2.5" />
            <param name="m_P_f" value="0.45 [pu/Hz]" />
            <param name="PR" value="0" />
            <param name="P_f_rate" value="0.5 [pu/s]" />
            <param name="rate_P_f" value="0.5 [pu/s]" />
            <param name="System_Freq_1" value="60" />
            <param name="Vdc_Base" value="0.93" />
            <param name="Lpu" value="0.2" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1385052918" name="" x="558" y="414" w="70" h="136" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="POC_33kV" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1083921688" name="" x="558" y="486" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1982127854" name="" x="846" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="43973766" x="828" y="486" w="44" h="54" z="50" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="Vbase" />
            <param name="BaseA" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="Fbase" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Igrid_POC" />
            <param name="VolI" value="Vgrid_POC" />
            <param name="P" value="P_POC" />
            <param name="Q" value="Q_POC" />
            <param name="Vrms" value="Vrms_POC" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1288412140" x="288" y="144" w="198" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Per-unit Simple Solar Farm
Last update 2018-10-05]]></Sticky>
        <Wire classid="WireOrthogonal" id="615128206" name="" x="378" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="914694626" x="918" y="432" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:Simple_PPC" id="1955742872" x="936" y="612" w="196" h="152" z="220" orient="0" defn="SimpleSolarFarm:Simple_PPC" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="113998600">
            <param name="Name" value="" />
            <param name="Scale" value="UN" />
            <param name="Sbase" value="Rated_MW" />
            <param name="untitled" value="33 [kV]" />
            <param name="con_mode" value="1" />
            <param name="Ti_V" value="PPC_Ti_V" />
            <param name="Kp_V" value="PPC_Ti_V" />
            <param name="Ti_PF" value="PPC_Ti_PF" />
            <param name="Kp_PF" value="PPC_Kp_PF" />
            <param name="Ti_Q" value="PPC_Ti_Q" />
            <param name="Kp_Q" value="PPC_Kp_Q" />
            <param name="Vbase" value="33 [kV]" />
            <param name="Ti_P" value="PPC_Ti_P" />
            <param name="Kp_P" value="PPC_Kp_P" />
            <param name="HVRT" value="1.15 [pu]" />
            <param name="LVRT" value="0.85 [pu]" />
            <param name="Pmax" value="1.0 [pu]" />
            <param name="Pmin" value="0.0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Qmin" value="-0.6 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1668590429" x="936" y="738" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="576948894" x="810" y="630" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="478492320" name="" x="810" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="351568109" name="" x="810" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="272254496" x="810" y="648" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="129050633" name="" x="810" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1142646121" x="810" y="666" w="44" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310742181" name="" x="1134" y="630" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1800166496" name="" x="1026" y="612" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="284484290" x="1584" y="882" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgrid_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="157986586" name="" x="1584" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="889282685" x="1638" y="882" w="75" h="40" z="90" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vgrid_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="834775237" x="1638" y="918" w="71" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Igrid_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1615387130" name="" x="1584" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2130145001" x="1584" y="918" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Igrid_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1545745078" x="1638" y="954" w="74" h="40" z="110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="594548055" name="" x="1584" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1912986018" x="1584" y="954" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2079943451" x="1638" y="990" w="54" h="40" z="120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1430121168" name="" x="1584" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="539700791" x="1584" y="990" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1016392956" x="1638" y="1026" w="56" h="40" z="130" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="217183281" name="" x="1584" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="899265031" x="1584" y="1026" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1800790573" name="frame" x="1224" y="144" w="576" h="684" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1800790573" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="287787576" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="287787576" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="934816195" name="Vrms_POC" link="1545745078" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="33891391" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="33891391" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1886075581" name="P_POC" link="2079943451" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="767210571" name="Q_POC" link="1016392956" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="136666122" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="136666122" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="158901733" name="Vgrid_POC" link="889282685" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="546859292" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="546859292" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2095602581" name="Igrid_POC" link="834775237" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="488467430" x="936" y="738" w="44" h="21" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="606432778" x="864" y="738" w="80" h="59" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1249431736" x="792" y="738" w="76" h="22" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:const" id="533672972" x="774" y="324" w="114" h="35" z="40" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Rated Active Power" />
            <param name="Value" value="0.25" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="372180728" x="846" y="288" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1697531034" name="" x="810" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1520964049" name="" x="810" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="285044805" x="846" y="324" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rated_MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1883087771" name="" x="936" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="753581765" x="846" y="216" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="492126718" x="774" y="216" w="76" h="35" z="10" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Hz" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="413074167" x="846" y="252" w="38" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2006280724" x="774" y="252" w="76" h="35" z="20" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="33.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="554212197" name="" x="810" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="169820497" name="" x="810" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:newpi" id="1649521372" x="450" y="486" w="116" h="22" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21478764">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="10 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value=".1781598E-4 [ohm/m]" />
            <param name="Xp" value=".31388E-3 [ohm/m]" />
            <param name="Bp" value="273.5448 [Mohm*m]" />
            <param name="Rz" value=".2952201E-3 [ohm/m]" />
            <param name="Xz" value=".1039898E-2 [ohm/m]" />
            <param name="Bz" value="414.1642 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.336786E-7 [pu/m]" />
            <param name="XLPUP2" value="0.593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-8 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-8 [pu/m]" />
            <param name="Rp2" value="1.781598E-5" />
            <param name="Lp" value="8.3259256E-7" />
            <param name="Cp" value="9.697067E-6" />
            <param name="Rz2" value="2.952201E-4" />
            <param name="Lz" value="2.758415E-6" />
            <param name="Cz" value="6.4046636E-6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="248836155" name="" x="522" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="968928332" x="774" y="288" w="94" h="35" z="30" orient="6" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="Number of units" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="260935989" name="MTB:MTB" x="288" y="486" w="157" h="96" z="140" orient="2" defn="MTB:MTB" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="66502914">
            <param name="init_time" value="3.0" />
            <param name="RANK_MTB" value="0" />
            <param name="mode" value="1" />
            <param name="manual_rank" value="0" />
            <param name="Pref" value="" />
            <param name="Qref" value="" />
            <param name="Qmode" value="" />
            <param name="FSM" value="" />
            <param name="vgpoc_kV_ext" value="0" />
            <param name="vllpoc_kV_ext" value="0" />
            <param name="ipoc_kA_ext" value="0" />
            <param name="Ppoc_MW_ext" value="0" />
            <param name="Qpoc_MVAr_ext" value="0" />
            <param name="phipoc_deg_ext" value="0" />
            <param name="rc_rank" value="rc_rank" />
            <param name="par_inittime" value="3.0" />
            <param name="par_mode" value="1" />
            <param name="par_manualrank" value="1" />
            <param name="par_inittime_s" value="3.0" />
            <param name="untitled" value="0" />
            <param name="untitled_0" value="0" />
            <param name="untitled_1" value="0" />
            <param name="out_pref_pu" value="mtb_Pref" />
            <param name="out_qref_pu" value="" />
            <param name="out_qmode" value="mtb_Qmode" />
            <param name="out_fsm" value="mtb_Pmode" />
            <param name="in_vgpoc_kv" value="0" />
            <param name="in_vllpoc_kv" value="0" />
            <param name="in_ipoc_ka" value="0" />
            <param name="in_ppoc_mw" value="0" />
            <param name="in_qpoc_mvar" value="0" />
            <param name="in_phipoc_deg" value="0" />
            <param name="par_kp" value="3" />
            <param name="par_ti_s" value="0.01" />
            <param name="out_rank" value="mtb_rank" />
            <param name="out_rms_varef_pu" value="mtb_vth_pu" />
            <param name="out_rg_ohm" value="mtb_rg_ohm" />
            <param name="out_Lg_H" value="mtb_Lg_H" />
            <param name="out_r0_ohm" value="mtb_r0_ohm" />
            <param name="out_L0_H" value="mtb_L0_H" />
            <param name="out_1" value="mtb_signal_1" />
            <param name="out_2" value="mtb_signal_2" />
            <param name="out_3" value="mtb_signal_3" />
            <param name="out_4" value="" />
            <param name="out_5" value="" />
            <param name="out_6" value="" />
            <param name="out_7" value="" />
            <param name="out_8" value="" />
            <param name="out_9" value="" />
            <param name="out_10" value="" />
            <param name="out_fft_f_hz" value="mtb_fft_f_hz" />
            <param name="out_pmode" value="mtb_Pmode" />
            <param name="out_qref" value="mtb_Qref" />
            <param name="out_qref_q_pu" value="mtb_Qref_Q" />
            <param name="out_qref_qu_pu" value="mtb_Qref_Qu" />
            <param name="out_qref_pf" value="mtb_Qref_Qpf" />
            <param name="out_qref_3" value="mtb_Qref_Q3" />
            <param name="out_qref_4" value="mtb_Qref_Q4" />
            <param name="out_qref_5" value="mtb_Qref_Q5" />
            <param name="out_qref_6" value="mtb_Qref_Q6" />
            <param name="init_v_tau" value="0.06" />
            <param name="Name_" value="$MTB_9124$" />
            <param name="executed" value="1" />
          </paramlist>
          <paramlist name="" link="240461515">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1300789290">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1974005711">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1456552799">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1611716668">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="429946799">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="678891201">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="646171299">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1186734838">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="700934722">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1690843276">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1196017651">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1153675096" name="" x="1026" y="648" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1149277687" name="" x="1026" y="666" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="2091638227" name="master:datalabel" x="180" y="630" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1456689112" x="252" y="630" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="25" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1890103548" name="" x="180" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1827428399" name="master:datalabel" x="342" y="630" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref_MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="221597508" name="" x="288" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1550835806" name="master:datalabel" x="180" y="684" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1985560980" x="252" y="684" w="80" h="36" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="25" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="372543729" name="" x="180" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1696965628" name="master:datalabel" x="342" y="684" w="114" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q_MVAR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="319373333" name="" x="288" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="537956341" name="master:annotation" x="252" y="594" w="20" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Sn" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1499458349" name="master:annotation" x="252" y="648" w="20" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Sn" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="171901595" name="master:datalabel" x="180" y="756" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qmode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1414204930" name="" x="180" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="533197614" name="master:datatap" x="324" y="774" w="28" h="26" z="200" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1654936838" name="master:datatap" x="414" y="774" w="28" h="26" z="190" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1627122290" name="master:datatap" x="522" y="774" w="28" h="26" z="180" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="36980756" name="" x="288" y="756" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="1169671921" name="master:datalabel" x="324" y="774" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_Q_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1606402649" name="master:datalabel" x="414" y="774" w="88" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_QU_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="754534499" name="master:datalabel" x="522" y="774" w="94" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_QPF_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_table" id="1174951883" x="252" y="756" w="80" h="59" z="150" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="21078688">
            <param name="datasource" value="0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="datatable" value="0">
              <row><![CDATA[0,4,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[1,5,1,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[2,3,0,1,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[3,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[4,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[5,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[6,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[7,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[8,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[9,0,0,0,0,0,0,0,0,0,0]]></row>
            </param>
            <param name="nrows" value="6" />
            <param name="NCh" value="3" />
            <param name="intp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1616190453" name="master:datalabel" x="1134" y="630" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref_MW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1354846391" name="master:datalabel" x="1134" y="648" w="114" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q_MVAR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1817949580" name="master:datalabel" x="1134" y="612" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Qu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="321459965" name="master:datalabel" x="1134" y="666" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Qpf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1093619357" name="master:radiolink" x="306" y="846" w="126" h="24" z="170" orient="0" defn="master:radiolink" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="40367046">
            <param name="Source" value="" />
            <param name="Name" value="Pavailable_MTB" />
            <param name="Type" value="0" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2043981536" name="master:datalabel" x="216" y="846" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_signal_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1839510979" name="" x="216" y="846" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="794614574" name="MTB:unit_meas" x="720" y="486" w="188" h="89" z="240" orient="0" defn="MTB:unit_meas" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="67039371">
            <param name="Name" value="$ALIAS_UM_9124$" />
            <param name="alias_str" value="unit_N" />
            <param name="sbase_mva" value="25" />
            <param name="vbase_kv" value="33" />
            <param name="ext_fft_freq_hz" value="mtb_fft_f_hz" />
            <param name="alias" value="unit" />
            <param name="Name_" value="$ALIAS_UM_9124$" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="360" y="918" w="450" h="126" id="1370051875" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Controls and Faults" />
          </paramlist>
          <Control classid="Slider" id="2090105089" name="Vs" link="1907443143" />
          <Control classid="Slider" id="1742485141" name="Freq" link="81399140" />
          <Control classid="Switch" id="2015574795" name="" link="840616005" />
          <Control classid="Selector" id="1618644172" name="Fault Type" link="240996663" />
          <Control classid="Switch" id="1898226131" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="210085622" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="FaleedMultimeter" url="" view="false" instances="0" date="0" crc="111798536" id="1086298776" group="Meters">
      <paramlist>
        <param name="Description" value="FaleedMultimeter with variable datatype" />
      </paramlist>
      <form name="Multimeter" w="320" h="500" splitter="70">
        <category name="Configuration" Visible="false" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter type="Choice" name="MeasV" desc="Instantaneous Voltage?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasI" desc="Instantaneous Current?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasP" desc="Active Power flow?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasQ" desc="Reactive Power flow?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="RMS" desc="RMS Voltage?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure RMS voltage and the method of measuring]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, Analog]]></choice>
            <choice><![CDATA[2 = Yes, Digital]]></choice>
          </parameter>
          <parameter type="Choice" name="IRMS" desc="RMS Current?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure RMS current and the method of measuring]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, Analog]]></choice>
            <choice><![CDATA[2 = Yes, Digital]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasPh" desc="Phase Angle" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure the phase angle of voltage waveform and the unit of output]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, radians]]></choice>
            <choice><![CDATA[2 = Yes, degrees]]></choice>
          </parameter>
          <parameter type="Real" name="S" desc="Base MVA" content_type="Constant" min="0" max="1E+308" unit="MVA" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[MeasP||MeasQ]]></cond>
            <help><![CDATA[Enter the base value for active and reactive power]]></help>
          </parameter>
          <parameter type="Real" name="BaseV" desc="Base Voltage" content_type="Constant" min="0" max="1E+308" unit="kV" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[RMS!=0]]></cond>
            <help><![CDATA[Enter the base value for RMS voltage]]></help>
          </parameter>
          <parameter type="Real" name="BaseA" desc="Base Current" content_type="Constant" min="0" max="1E+308" unit="kA" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[IRMS!=0]]></cond>
            <help><![CDATA[Enter the base value for RMS current]]></help>
          </parameter>
          <parameter type="Real" name="TS" desc="Smoothing Time Constant" content_type="Constant" min="0" max="1" unit="s" group=" Parameters" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.02]]></value>
            <cond><![CDATA[MeasP||MeasQ||(RMS==1)||(IRMS==1)||(MeasPh>0)]]></cond>
            <help><![CDATA[Enter the time constant for smoothing analog measurements]]></help>
          </parameter>
          <parameter type="Real" name="Freq" desc="Frequency" content_type="Constant" min="0" max="1E+308" unit="Hz" group=" Parameters" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0]]></value>
            <cond><![CDATA[(RMS==2)||(IRMS==2)||(MeasPh>0)]]></cond>
            <help><![CDATA[Enter the frequency for digital measurements and mesuring phase angle]]></help>
          </parameter>
          <parameter name="Name" desc="Name" type="Text" group=" General" helpmode="Overwrite" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
          <parameter type="Choice" name="Dis" desc="Animated Display?" group=" General" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[MeasP+MeasQ+RMS>0]]></cond>
            <help><![CDATA[Select Yes or No]]></help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
        </category>
        <category name="Signal Names" Visible="false" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter type="Text" name="CurI" desc="Instantaneous Current" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasI]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="VolI" desc="Instantaneous Voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasV]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="P" desc="Active Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasP]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Q" desc="Reactive Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasQ]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Vrms" desc="RMS voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[RMS!=0]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Crms" desc="RMS current" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[IRMS!=0]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Ph" desc="Phase Angle" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasPh>0]]></cond>
            <help />
          </parameter>
        </category>
        <category name="Animation" Visible="false" visible="true">
          <cond><![CDATA[Dis==2]]></cond>
          <parameter type="Choice" name="hide1" desc="power" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = hide]]></choice>
            <choice><![CDATA[1 = show]]></choice>
          </parameter>
          <parameter type="Choice" name="hide2" desc="rms voltage" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = hide]]></choice>
            <choice><![CDATA[1 = show]]></choice>
          </parameter>
          <parameter type="Text" name="Pd" desc="Active Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Qd" desc="Reactive Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Vd" desc="RMS Voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="A" x="-18" y="0" dim="0" mode="Electrical" type="Removable" internal="false"><![CDATA[MeasV+MeasP+MeasQ+RMS+MeasPh==0]]></port>
        <port model="Natural" name="A" x="-18" y="0" dim="0" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[MeasV+MeasP+MeasQ+RMS+MeasPh!=0]]></port>
        <port model="Natural" name="B" x="18" y="0" dim="0" mode="Short" type="NonRemovable" internal="false"><![CDATA[MeasP+MeasQ+MeasI+IRMS==0]]></port>
        <port model="Natural" name="B" x="18" y="0" dim="0" mode="Electrical" type="Removable" internal="false"><![CDATA[MeasP+MeasQ+MeasI+IRMS!=0]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="0" x2="-4" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="A" />
        <line x1="11" y1="0" x2="18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="A" />
        <ellipse cx="3" cy="0" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <ellipse cx="3" cy="15" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-12" y1="0" x2="-12" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="3" y1="23" x2="3" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-2" y1="27" x2="8" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="29" x2="6" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="2" y1="32" x2="4" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="12" y1="-12" x2="6" y2="-9" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="6" y1="-15" x2="12" y2="-12" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-1" y1="-12" x2="12" y2="-12" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-12" y1="16" x2="-4" y2="16" stroke="Navy" stroke-dasharray="none" stroke-width="0.4" />
        <cond><![CDATA[MeasP*Dis*hide1>0]]></cond>
        <text x="4" y="-48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[P = %Pd]]></text>
        <cond><![CDATA[MeasQ*Dis*hide1>0]]></cond>
        <text x="4" y="-34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q = %Qd]]></text>
        <cond><![CDATA[RMS*Dis*hide2>0]]></cond>
        <text x="1" y="-20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V = %Vd]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="3" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <text x="3" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
      </svg>
      <script>
        <segment name="Branch" id="1367552570" classid="CoreSegment"><![CDATA[#IF MeasP+MeasQ+MeasI+IRMS!=0
BN = $A $B AMMETER
#ENDIF]]></segment>
        <segment name="Dsout" id="1712627004" classid="CoreSegment"><![CDATA[#STORAGE RTCF:5
#BEGIN
 #LOCAL INTEGER IVD1_1
      IVD1_1 = NRTCF
      NRTCF  = NRTCF + 5
 #IF MeasP||MeasQ
      IF (ABS($S) .GT. 1.0E-20) THEN
        RTCF(IVD1_1) = 1.0/ABS($S)
      ELSE
        RTCF(IVD1_1) = 1.0
      ENDIF
 #ENDIF
 #IF RMS!=0
      IF (ABS($BaseV) .GT. 1.0E-20) THEN
        RTCF(IVD1_1+1) = 1.0/ABS($BaseV)
      ELSE
        RTCF(IVD1_1+1) = 1.0
      ENDIF
 #ENDIF
 #IF (MeasP||MeasQ||RMS==1||IRMS==1)||(MeasPh>0)
      RTCF(IVD1_1+2) = $TS
 #ENDIF
 #IF (RMS==2)||(IRMS==2)||(MeasPh>0)
      RTCF(IVD1_1+3) = $Freq
 #ENDIF
 #IF IRMS!=0
      IF (ABS($BaseA) .GT. 1.0E-20) THEN
        RTCF(IVD1_1+4) = 1.0/ABS($BaseA)
      ELSE
        RTCF(IVD1_1+4) = 1.0
      ENDIF
 #ENDIF
#ENDBEGIN
#LOCAL INTEGER IVD1_1
      IVD1_1 = NRTCF
      NRTCF  = NRTCF + 5
#IF MeasI
 #OUTPUT REAL CurI 0 {$CBR:BN}
#ENDIF
#IF MeasV
 #FUNCTION REAL EMTDC_VVDC
 #OUTPUT REAL VolI 0 {$VDC:A:0}
#ENDIF
#IF (MeasP+MeasQ) || RMS!=0 || (MeasPh>0)
 #LOCAL REAL RVD1_1
#ENDIF
#IF MeasP
 #IF ($#DIM(A)==3 || $#DIM(B)==3)
  #FUNCTION REAL P3PH3
  #STORAGE STOR:3
      RVD1_1 = RTCF(IVD1_1) * P3PH3($SS,$BN(1),$BN(2),$BN(3),RTCF(IVD1_1+2),0)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Pd")
  #ENDIF
 #ELSEIF ($#DIM(A)==1 && $#DIM(B)==1)
  #SUBROUTINE PQVI1PH  P,Q,V,I measurement in a 1p branch
  #STORAGE STOR:13 REAL:2
      CALL PQVI1PH($SS,$A,$BN,RTCF(IVD1_1+2))
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-2)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Pd")
  #ENDIF
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL P {RVD1_1}
#ENDIF
#IF MeasQ
 #IF ($#DIM(A)==3 || $#DIM(B)==3)
  #FUNCTION REAL Q3PH3
  #STORAGE STOR:3
      RVD1_1 = RTCF(IVD1_1) * Q3PH3($SS,$BN(1),$BN(2),$BN(3),RTCF(IVD1_1+2),0)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Qd")
  #ENDIF
 #ELSEIF ($#DIM(A)==1 && $#DIM(B)==1)
  #IF MeasP
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-1)
  #ELSE
   #STORAGE STOR:13 REAL:2
   #SUBROUTINE PQVI1PH  P,Q,V,I measurement in a 1p branch
      CALL PQVI1PH($SS,$A,$BN,RTCF(IVD1_1+2))
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-1)
  #ENDIF
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Qd")
  #ENDIF
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL Q {RVD1_1}
#ENDIF
#IF $#DIM(A)==3
 #IF RMS==1
  #STORAGE STOR:2
  #FUNCTION REAL VM3PH2 '3 Phase RMS Voltage Measurement'
      RVD1_1 = RTCF(IVD1_1+1) * VM3PH2($SS, $A(1), $A(2), $A(3), RTCF(IVD1_1+2))
 #ELSEIF RMS==2
  #SUBROUTINE DGTL_RMS3 '3 Phase Digital RMS Meter'
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS3(256,$SS,$A(1),$A(2),$A(3),RTCF(IVD1_1+3),1.0,0.0,RVD1_1)
      RVD1_1 = RTCF(IVD1_1+1)*RVD1_1
 #ENDIF
 #IF RMS!=0
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Vd")
  #ENDIF
 #ENDIF
#ELSEIF $#DIM(A)==1
 #FUNCTION REAL EMTDC_VVDC
 #IF RMS==1
  #STORAGE STOR:3
  #FUNCTION REAL RMS3 'Instantaneous RMS Measurement'
      RVD1_1 = RTCF(IVD1_1+1) * RMS3( $VDC:A:0 , RTCF(IVD1_1+2) )
 #ELSEIF RMS==2
  #SUBROUTINE DGTL_RMS 'RMS Measurement using Digital Samlping'
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS(256,RTCF(IVD1_1+3),$VDC:A:0,RTCF(IVD1_1+1),0.0,RVD1_1)
 #ENDIF
 #IF RMS!=0
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Vd")
  #ENDIF
 #ENDIF
#ELSE
 #IF RMS!=0
      RVD1_1 = 0.0
 #ENDIF
#ENDIF
#IF RMS!=0
 #OUTPUT REAL Vrms {RVD1_1}
#ENDIF
#IF $#DIM(A)==3
 #IF IRMS==1
  #STORAGE INTEGER:2 REAL:5
  #FUNCTION REAL RMS3PH '3 Phase RMS Measurement'
  #FUNCTION REAL REALPOLE
  #LOCAL REAL RVD1_1
      RVD1_1 = RMS3PH($CBR:BN(1),$CBR:BN(2),$CBR:BN(3))
      RVD1_1 = REALPOLE(0,1,0,RTCF(IVD1_1+4),RTCF(IVD1_1+2),RVD1_1,0.0,0.0,RTCF(IVD1_1+2))
 #ELSEIF IRMS==2
  #SUBROUTINE DGTL_RMS3A '3 Phase Digital RMS Meter'
  #LOCAL REAL RVD1_1
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS3A(256,$CBR:BN(1),$CBR:BN(2),$CBR:BN(3),RTCF(IVD1_1+3),RTCF(IVD1_1+4),0.0,RVD1_1)
 #ENDIF
#ELSEIF $#DIM(A)==1
 #IF IRMS==1
  #STORAGE STOR:3
  #FUNCTION REAL RMS3 'Instantaneous RMS Measurement'
  #LOCAL REAL RVD1_1
      RVD1_1 = RTCF(IVD1_1+4) * RMS3( $CBR:BN , RTCF(IVD1_1+2) )
 #ELSEIF IRMS==2
  #SUBROUTINE DGTL_RMS 'RMS Measurement using Digital Samlping'
  #LOCAL REAL RVD1_1
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS(256,RTCF(IVD1_1+3),$CBR:BN,RTCF(IVD1_1+4),0.0,RVD1_1)
 #ENDIF
#ELSE
 #IF IRMS!=0
      RVD1_1 = 0.0
 #ENDIF
#ENDIF
#IF IRMS!=0
 #OUTPUT REAL Crms {RVD1_1}
#ENDIF
#IF MeasPh>0
 #FUNCTION REAL EMTDC_VVDC
 #IF $#DIM(A)==3
  #SUBROUTINE MPHASE3PS Phase Measurement in a 3p signal
  #STORAGE REAL:11 INTEGER:4
  #LOCAL REAL RVD1_2
  #LOCAL REAL RVD1_3
  #LOCAL REAL RVD1_4
      RVD1_2 = $VDC:A(1):0
      RVD1_3 = $VDC:A(2):0
      RVD1_4 = $VDC:A(3):0 
      CALL MPHASE3PS($MeasPh1, 1, RVD1_2, RVD1_3, RVD1_4, RTCF(IVD1_1+2), RTCF(IVD1_1+3) , RVD1_1)
 #ELSEIF $#DIM(A)==1
  #STORAGE REAL:13 INTEGER:4
  #SUBROUTINE MPHASE1PS Phase Measurement in a 1p signal
  #LOCAL REAL RVD1_2
      RVD1_2 = $VDC:A:0
      CALL MPHASE1PS($MeasPh1, 1, RVD1_2, RTCF(IVD1_1+2), RTCF(IVD1_1+3) , RVD1_1)
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL Ph {RVD1_1}
#ENDIF
#IF (MeasQ || MeasP || RMS) && Dis
      IF (FIRSTSTEP) THEN
 #IF ($#DIM(A)==3 || $#DIM(B)==3 || $#DIM(A)==1 || $#DIM(B)==1)
        CALL PSCAD_AGI2(ICALL_NO,$#Component,1,"hide1")
 #ELSE
        CALL PSCAD_AGI2(ICALL_NO,$#Component,0,"hide1")
 #ENDIF
 #IF ($#DIM(A)!=3 && $#DIM(A)!=1)
        CALL PSCAD_AGI2(ICALL_NO,$#Component,0,"hide2")
 #ELSE
        CALL PSCAD_AGI2(ICALL_NO,$#Component,1,"hide2")
 #ENDIF
      ENDIF
#ENDIF]]></segment>
        <segment name="Computations" id="245460606" classid="CoreSegment"><![CDATA[INTEGER MeasPh1 = MeasPh - 1]]></segment>
        <segment name="Checks" id="1820959378" classid="CoreSegment"><![CDATA[#IF $#DIM(A)!=3 && $#DIM(A)!=1
 #IF MeasP||MeasQ
WARNING Power is measured only on 3 phase or single phase lines, Selection ignored. : 0>1
 #ENDIF
 #IF RMS!=0
WARNING RMS voltage is measured only on 3 phase or single phase lines, Selection ignored. : 0>1
 #ENDIF
#ENDIF]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1062923048" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasV+MeasP+MeasQ+RMS+MeasPh==0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="382472480" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasV+MeasP+MeasQ+RMS+MeasPh!=0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1362913893" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasP+MeasQ+MeasI+IRMS==0" />
            <param name="mode" value="4" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="389220708" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasP+MeasQ+MeasI+IRMS!=0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="141927319" x="-18" y="0">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="A" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1675856853" x="11" y="0">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="A" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1341876332" x="-4" y="-7" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="942426501" x="-4" y="8" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="106449056" x="-12" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="119680977" x="3" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351962210" x="-2" y="27">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1413639417" x="0" y="29">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1947319012" x="2" y="32">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1761413976" x="12" y="-12">
          <vertex x="0" y="0" />
          <vertex x="-6" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1375425886" x="6" y="-15">
          <vertex x="0" y="0" />
          <vertex x="6" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="372064430" x="-1" y="-12">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="998619287" x="-12" y="16">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="413937277" x="4" y="-48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="MeasP*Dis*hide1&gt;0" />
            <param name="text" value="P = %Pd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1858896453" x="4" y="-34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="MeasQ*Dis*hide1&gt;0" />
            <param name="text" value="Q = %Qd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="658000989" x="1" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="RMS*Dis*hide2&gt;0" />
            <param name="text" value="V = %Vd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="594152266" x="3" y="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="36611647" x="3" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <output name="VSCGridVdcCtrl20130904" device="EMTDC" version="2010" date="2013/09/04" time="17:10:28.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="80000" />
    </domain>
    <analog>
      <channel index="0" id="94475096:0" name="Grid voltages" label="" dim="3" unit="kV" min="-0.3" max="0.4" />
      <channel index="3" id="94480112:0" name="Grid currents" label="" dim="3" unit="kA" min="-0.06" max="0.08" />
      <channel index="6" id="94491184:0" name="DC bus" label="" dim="1" unit="kV" min="-0.3" max="0.4" />
      <channel index="7" id="94494008:0" name="Idc" label="" dim="1" unit="kA" min="-0.06" max="0.08" />
      <channel index="8" id="94613560:0" name="Inverter P" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="9" id="94615304:0" name="Inverter Q" label="" dim="1" unit="MVAr" min="-10" max="10" />
      <channel index="10" id="94255112:0" name="Carrier" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="11" id="94250696:0" name="vd1" label="" dim="1" unit="" min="-0.3" max="0.4" />
      <channel index="12" id="94290968:0" name="vq1" label="" dim="1" unit="" min="-0.3" max="0.4" />
      <channel index="13" id="94244400:0" name="idref" label="" dim="1" unit="kA" min="-0.1" max="0.2" />
      <channel index="14" id="94374664:0" name="d PI out" label="" dim="1" unit="V" min="-20" max="20" />
      <channel index="15" id="94245336:0" name="iqref" label="" dim="1" unit="kA" min="-0.12" max="0.02" />
      <channel index="16" id="94291960:0" name="q PI out" label="" dim="1" unit="V" min="-8" max="8" />
      <channel index="17" id="701230732:0" name="Q ref" label="" dim="1" unit="MVAr" min="0.0" max="0.4" />
      <channel index="18" id="94256896:0" name="Delta" label="" dim="1" unit="o" min="-90" max="90" />
      <channel index="19" id="2124844935:0" name="Q" label="" dim="1" unit="MVAr" min="0.0" max="0.4" />
      <channel index="20" id="94251544:0" name="Phase a Reference" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="21" id="94265352:0" name="Vdc ref" label="" dim="1" unit="kV" min="0.0" max="0.4" />
      <channel index="22" id="94256048:0" name="m*" label="" dim="1" unit="" min="0" max="1" />
      <channel index="23" id="94272808:0" name="Vdc" label="" dim="1" unit="kV" min="0.0" max="0.4" />
      <channel index="24" id="94274784:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="25" id="94220320:0" name="iq" label="" dim="1" unit="A" min="-0.12" max="0.12" />
      <channel index="26" id="45219384:0" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="27" id="94314008:0" name="thpll" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="28" id="93850368:0" name="vq" label="" dim="1" unit="V" min="-300" max="300" />
      <channel index="29" id="93849832:0" name="vd" label="" dim="1" unit="V" min="-300" max="300" />
    </analog>
    <digital />
  </output>
  <Layers>
    <Layer id="1265103275" classid="Layer" name="out" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="OverlayGraphSettings" id="877084396" link="287787576">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="470943040" link="33891391">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0" />
        <param name="ymax" value="30.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1971649343" link="136666122">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="961448437" link="546859292">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1496402849" link="1800790573">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1846936971" link="1078227141">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1090784629" link="1008562927">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1119352910" link="1556035077">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.05" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="143649166" link="767443047">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="927999556" link="131041823">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.3" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="517259705" link="1713006825">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="3.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1865790005" link="2052298962">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1702520302" link="1844631878">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-200.0" />
        <param name="ymax" value="200.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1519169622" link="1286828927">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.06" />
        <param name="ymax" value="0.08" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2088199418" link="271232987">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="941115715" link="1370639236">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="982709243" link="650758240">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="45.0" />
        <param name="ymax" value="75.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="460492853" link="1537099286">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="944630697" link="496160050">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="511306807" link="165426638">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.6" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="708276024" link="635132398">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1933316833" link="2095602581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1231236807" link="158901733">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="992355277" link="767210571">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2142046089" link="1886075581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="934997808" link="934816195">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="953311895" link="433031000">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2022035119" link="1706584743">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1186238502" link="764784660">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="559420245" link="668908466">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1266804340" link="1623110923">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="340256791" link="273455479">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1400151538" link="946495990">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1544735483" link="1505120620">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1978582372" link="575508369">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1795985191" link="1538578674">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1563546263" link="1531185647">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1145265376" link="964336297">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="696074563" link="1057588541">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="634244808" link="270336395">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1107371867" link="713610889">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="533288673" link="1920859327">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1811327434" link="142585383">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="973979960" link="773096630">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="131623973" link="211391029">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="838970675" link="803120640">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2037761446" link="1343619960">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1180617753" link="1899794155">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1254582823" link="421412938">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="891038601" link="296513171">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1163307888" link="391422026">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="467196110" link="1614992763">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1275611059" link="1647150107">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="493367134" link="1019395236">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="386521018" link="371082065">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="590790612" link="1157961380">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1279402829" link="1228197341">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="59114530" link="2096989496">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="143846623" link="113432917">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="653200861" link="1598615689">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="613066573" link="767292320">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2130077470" link="1340632749">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1900783517" link="404705750">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="789531944" link="918656132">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2093689287" link="1459465269">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="962797398" link="253936324">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="214314147" link="2028896263">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1395415563" link="2114130487">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="758561577" link="1158922578">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2122842781" link="132631516">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1223611023" link="455232564">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="903836624" link="1187125339">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1616537078" link="281007205">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1526090956" link="554066994">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="813472212" link="1704259700">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2035474183" link="1526133731">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2088438130" link="1057567277">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="691788973" link="352128881">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="104830167" link="1137629592">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1400218836" link="1502710669">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="801847127" link="1584007386">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2145381231" link="1676764811">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="708157328" link="1954812351">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="677634216" link="1923361446">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1733777741" link="692554970">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="171250991" link="1998259491">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="418372176" link="40579537">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1900970701" link="17909521">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1770431291" link="46967672">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1901333160" link="1466394752">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="73872674" link="1823432817">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="324451076" link="920542108">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1088829285" link="620532752">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1411473129" link="1613704008">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="261403848" link="1294833688">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="198342533" link="1296545697">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="80096509" link="167435207">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="339621298" link="43748146">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1699659803" link="30556019">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="470228097" link="166313213">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="871028348" link="1144495673">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="859097877" link="2005939376">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2129798153" link="1913749123">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="581850157" link="595798835">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1594008744" link="664842836">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1751313329" link="1937137496">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1789060739" link="336511277">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="487646783" link="831976883">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1615881461" link="1702549896">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="244597566" link="1778911470">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1945043103" link="1273078360">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="19915649" link="1653336050">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="587346627" link="483443588">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1341111338" link="1544243075">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1358316672" link="1736895683">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="304622180" link="788307775">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1254465958" link="1217139424">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="794639066" link="1451638231">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="385328763" link="1119032547">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="579668936" link="131421221">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="102305221" link="740359437">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1665933514" link="1539626239">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="292556136" link="913133841">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1561526223" link="20454550">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="373253874" link="820401315">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="28579229" link="428479500">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1381137393" link="413243353">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431778323" link="1198643516">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="385689364" link="492081360">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="662375075" link="164538886">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="103236827" link="1456552799">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1298049734" link="1724316889">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="99138352" link="115333953">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2018587057" link="922966827">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="892940385" link="1974005711">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1317589459" link="1415991650">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1323136900" link="244188302">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1282231657" link="1866494873">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1421679536" link="240461515">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1880732582" link="1300789290">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1044908333" link="1065459910">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1412938888" link="1200797482">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1307775485" link="608661950">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1136856451" link="2115070631">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="790235689" link="1144170316">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1525126348" link="91798388">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="836874227" link="1169246734">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1137337049" link="1726908397">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="584559734" link="1473253316">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1148527102" link="877585840">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="286495742" link="1369314794">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1358846306" link="602420623">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="308499289" link="555913557">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="226883034" link="2073165331">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="356840964" link="195036217">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <List classid="Resource">
    <Resource classid="SourceResource" id="1214470555" url=".\interface.f">
      <paramlist>
        <param name="filepath" value=".\interface.f" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
    <Resource classid="ScriptResource" id="1745046477" url=".\execute_pscad.py">
      <paramlist>
        <param name="filepath" value=".\execute_pscad.py" />
        <param name="copy_file" value="false" />
      </paramlist>
    </Resource>
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="2007676367" name="SimpleSolarFarm:Station" z="-1" view="false" instance="0">
      <call link="862326792" name="SimpleSolarFarm:Main" z="-1" view="true" instance="0">
        <call link="260935989" name="MTB:MTB" z="140" view="false" instance="0">
          <call link="168397858" name="MTB:ThreePhaseCtrl" z="2260" view="false" instance="0" />
          <call link="1075289416" name="MTB:PLL_seq_src" z="2360" view="false" instance="0">
            <call link="212921357" name="MTB:PLL_ADAPTIVE_src" z="60" view="false" instance="0" />
            <call link="1690585494" name="MTB:PLL_ADAPTIVE_src" z="70" view="false" instance="1" />
          </call>
          <call link="131918621" name="MTB:Fault" z="2970" view="false" instance="0" />
        </call>
        <call link="1955742872" name="SimpleSolarFarm:Simple_PPC" z="220" view="false" instance="0">
          <call link="338060630" name="SimpleSolarFarm:PI_AntiWindUp" z="410" view="false" instance="0" />
          <call link="18050697" name="SimpleSolarFarm:PI_AntiWindUp" z="470" view="false" instance="1" />
          <call link="1648765841" name="SimpleSolarFarm:PI_AntiWindUp" z="500" view="false" instance="2" />
          <call link="766344961" name="SimpleSolarFarm:PI_AntiWindUp" z="540" view="false" instance="3" />
        </call>
        <call link="2058031007" name="SimpleSolarFarm:SimpleSF" z="230" view="false" instance="0">
          <call link="72162683" name="SimpleSolarFarm:PI_AntiWindUp" z="1560" view="false" instance="4" />
          <call link="2034123626" name="SimpleSolarFarm:PI_AntiWindUp" z="1660" view="false" instance="5" />
          <call link="1353252946" name="SimpleSolarFarm:PI_AntiWindUp" z="1670" view="false" instance="6" />
          <call link="1992285417" name="SimpleSolarFarm:PI_AntiWindUp" z="1790" view="false" instance="7" />
          <call link="1910348677" name="SimpleSolarFarm:PI_AntiWindUp" z="1800" view="false" instance="8" />
          <call link="498689927" name="SimpleSolarFarm:PI_AntiWindUp" z="1870" view="false" instance="9" />
          <call link="1825755441" name="SimpleSolarFarm:PI_AntiWindUp" z="1930" view="false" instance="10" />
          <call link="480962023" name="SimpleSolarFarm:PI_AntiWindUp" z="1960" view="false" instance="11" />
        </call>
        <call link="794614574" name="MTB:unit_meas" z="240" view="false" instance="0">
          <call link="1517696666" name="MTB:PLL_seq" z="510" view="false" instance="0">
            <call link="1742400640" name="MTB:PLL_ADAPTIVE" z="60" view="false" instance="0" />
            <call link="1637378826" name="MTB:PLL_ADAPTIVE" z="70" view="false" instance="1" />
          </call>
        </call>
      </call>
    </call>
  </hierarchy>
</project>